
# UPS及电池功率计算

## 第一种
```
1． UPS容量计算
公式：设备总负载功率÷在线式UPS功率因子（一般为0.8）=UPS容量（VA）

例：设备总负载功率为：14220W

UPS容量为：14220W÷0.8=17775VA

考虑UPS容量的冗余，一般以20%到30%（UPS最佳工作状态是负载70%到80%）， UPS容量应该为17775VA*1.3 = 23107.5VA，从而可以得出选用30kVA的UPS。

2． 电池容量计算
以后备时间要求2小时为例：

30kVA*2H÷（0.8*384V（为UPS启动电压40K-384 30K-384 6K以下240））=195.3AH 得出需要选用2组100AH电池。每组为384V÷12V（单节电池电压）=32节。

3． UPS空开计算
如40KVA的UPS，配多大空开。计算如下：

40k*0.8/1.732/380v/0.8（功率因数）。基本就是40k*0.8/0.53
```


## 第二种
```
如何计算UPS所配电池的数量
　　蓄电池计算方法：

例如一台40KVAUPS,直流电压为384V，每组为12V电池32节，如果后备时间要求2小时，则计算电池的容量为：

40000VA*2H/(0.7*384V)=297AH

所以选择3组100AH电池，共96节。

电池组的电流为40KVA/384V=104A，所以电池连线选择50mm2电缆。

电池总数＝(功率/直流电压*小时)/每块安时*每组块数

其***率为UPS的功率，直流电压为UPS电池供电所要求的电压，不同功率的UPS直流电压不同，每组块数为所要求电池的最小块数，一般配置电池时，必须为每组块数的整数倍，常见的UPS直流电压和每组块数如下（电池每块以12V为计算依据）：

举例来说，配置一台5K8小时延时的UPS,其功率为5000，直流电压为96V，每组电池8块，配置100AH电池，其所需电池总数为：(5000/96*8)/100*8=32块

UPS—UninterruptiblePowerSystem是不间断电源系统的简称。作用是提供不间断的稳定可靠的交流电源，在市电中断(停电)时UPS之所以能不间断的供电。是有蓄电池储能的结果。所能供电时间的长短由蓄电池的容量大小决定。现将UPS蓄电池配置的计算方法介绍如下：

一、下列因素影响备用时间：

1、负载总功率P总(W)，考虑到UPS的功率因数，在计算时可直接以P总的伏安(VA)为单位来计算

2、V低是蓄电池放电后的终止电压(V)，2V电池V低=1.7V；12V电池V低=10.2V

3、V浮是蓄电池的浮充电压(V)，2V电池V浮=2.3V；12V电池V浮=13.8V

4、Kh为电池容量换算系数(Ct/C10)，10Hr放电率为1，5Hr放电率0.9，3Hr放电率为0.75，1Hr放电率为0.6

5、I为电池工作电流(A)，T为连续放电时间(H)，V为UPS外接电池的直流供电电压(V)

二、计算方法

1、12V单体电池的数量N：N=V÷122V单体电池的数量为6N

2、电池工作电流I：I=P总÷V

3、实际电池容量C：C=I×T÷Kh

例如：功率为1KVA的电源备用时间4小时，选择科士达UPS的型号为HP9101H，V=36V，则

① N=36V÷12V=3节

② I=1000VA÷36V=28A

③ C=24A×4H÷0.9=124AH

④ 电池的配量可选用100AH一组3节，或65AH二组6节，选用的结果有偏离，这要看用户的需求和成本的考虑。

注：12V蓄电池常用容量规格为7Ah、17Ah、24Ah、38Ah、65Ah、100Ah、200Ah等。
```

![ups相关计算](..\images\ups\ups01.jpg)